# Columbus (Franklin County, OH — FIPS 39049) — Data-Center Activity Register

Discover-and-pin register for the Columbus / Scioto-mainstem onboarding (Scioto epic #484, onboarding
#486). Status **as of 2026-06-22**. Tags are BOSC evidentiary discipline: `[verified]` = cited public
source, `[inference]`, `[reference]`, `[open]`. **Nothing here is in the BOSC corpus yet** — this
records the verified public record and the primary instruments to *pull*. Every figure is cited; none
is fabricated. No edge bridges the Lima/Allen "Bistrozzi" land-assembly graph (a shared utility or
metro is not an evidentiary link).

## Boundary guardrail (critical)

This register is **Franklin County proper**. The New Albany / Licking epicenter — Meta "Prometheus"
(Licking), QTS New Albany (~222 MW, Beech Rd), Cologix Johnstown (800 MW / $7B, Licking — **Johnstown,
not Pataskala**), Intel "Ohio One" — is tracked under **#485** and does **not** enter here. Same-name
traps excluded: **Vantage "OH2 Millersport" ($2.1B) = Fairfield Co**; Google "Project Dazzler" Green
Twp = **Scioto Co**; "New Carlisle" hyperscale = **Indiana**. AWS Dublin (5895 Houchard Rd) straddles
the **Franklin/Union line** — county `[open]` until the parcel is pinned. `[verified]`

## Project 1 — AWS Hilliard cluster (Amazon Web Services)

- **Sites (Franklin Co):** 5109 Hayden Run (op. ~2018); Cosgray Rd (~104 ac, Cosgray–Leppert, 4 bldgs +
  an AEP switching station); Scioto Darby Rd @ I-270 ("4120 Scioto Darby Rd", ~152 ac / ~6 parcels,
  under construction). The Scioto-Darby land sold for **$15.29M in Jan 2021** (Franklin Co records). `[verified]`
- **Air (pin):** Ohio EPA PTI — the Scioto-Darby campus, **158 emergency diesel gensets** (ULSD/HVO),
  comment period through Mar 25. `[verified]` MW/building `[open]`.
- **Cooling/water:** not disclosed. `[open]`

## Project 2 — AEP Ohio / Bloom Energy fuel-cell array (the Cosgray Rd "power plant")

- **228 natural-gas Bloom fuel cells, ~6 ac, 73 MW**, behind-the-meter (Ohio HB 15), serving the
  142-ac AWS Hilliard campus; part of Bloom's 1 GW AEP Ohio deal (Nov 2024). `[verified]`
- **Instruments:** **Ohio Power Siting Board** approved (by default) Oct 2025 (OPSB holds *sole* siting
  authority — AEP withdrew from Hilliard P&Z citing state preemption); **Ohio EPA air permit** (Oct
  2025) allows up to **1.45M lb CO₂/day**. City of **Hilliard is appealing** the air permit (ERAC).
  `[verified]` OPSB/ERAC case numbers `[open]`.
- **Significance:** the clearest local "behind-the-meter to dodge the grid queue + local zoning"
  instance in Franklin Co — directly germane to the tariff thesis below.

## Project 3 — Google Lockbourne / Hartman Farm (far-South Columbus)

- **5076 S High St** (former Hartman Farm, S of I-270 along Rte 23, Franklin Co; Lockbourne / Hamilton
  Twp area); built 2024, operational. ~**$300M**. `[verified]`
- **Instrument:** **Columbus City Council** 15-yr / 100% property-tax abatement + **$54.3M** total
  incentives (Mar 2021); ~20 permanent jobs. `[verified]` Ordinance no. + Google's land LLC `[open]`.

## Project 4 — AWS Dublin ("Crosby Campus")

- 5895 Houchard Rd, ~**35 MW**, 310,000 ft², operational. On the **Franklin/Union line** — confirm
  county by parcel before relying. `[verified]` / county `[open]`.

## Project 5 — Cologix Columbus colocation (COL1–COL4)

- Carrier-neutral colo in Columbus (Franklin Co), **not** a hyperscale build: COL3 7500 Alta View (18+
  MW, 160K ft², ~$130M, AI-ready); COL4 6787 Green Meadows Dr (33 MW, 256K ft²); COL1/COL2 at 555/585
  Scherers Ct. `[verified]` NB: Cologix's 800 MW Johnstown mega-campus is a separate **Licking-Co (#485)**
  project.

**Metro-scale load context `[verified]`:** AEP Ohio Central-Ohio data-center load went ~100 MW (2020)
→ 600 MW (2024) → forecast up to **5 GW by 2030**, with **>30 GW** of pending requests; the metro could
reach 10–15 GW by 2030 ("power consumption as high as Manhattan's").

## Regulatory spine — AEP Ohio data-center tariff (PUCO 24-508-EL-ATA) `[verified]`/`[reference]`

The central "mature end of the complex mix" instrument for the Scioto — Columbus is AEP's HQ city and
the metro + New Albany load is the documented driver.

- **Docket:** PUCO **Case No. 24-508-EL-ATA**. Filed **5/14/2024**; stipulation **10/23/2024**;
  evidentiary hearings Dec 2024 + Jan 2025; PUCO **order 7/9/2025** (effective same day). `[verified]`
- **Applies to:** new/expanded data centers with peak load **≥ 25 MW** in AEP Ohio territory (plus
  mobile/crypto ≥ 1 MW); existing < 25 MW grandfathered. `[verified]`
- **Core terms:** **85% minimum demand (take-or-pay)** of subscribed capacity; **up to 12-yr** contract
  (4-yr ramp, ~8-yr commitment); **exit fee ~3 yrs' minimum charges**; collateral / financial-viability
  proof and load-study fees ($10K–$100K); ends AEP's Central-Ohio connection moratorium (in place since
  ~Mar 2023). `[verified]` (the per-year ramp schedule is `[reference]` — verify against the filed tariff.)
- **Signatories:** AEP Ohio, PUCO Staff, Ohio Consumers' Counsel, Ohio Energy Group, Ohio Partners for
  Affordable Energy, Walmart. A rival settlement was backed by the hyperscaler coalition (Amazon,
  Google, Microsoft, Meta). `[verified]`
- **Live status:** the **Ohio Manufacturers' Association appealed to the Ohio Supreme Court (Nov 2025)**;
  Amazon/Google/Meta/Microsoft are challengers too. `[verified]` OH Supreme Court case no. `[open]`.
- Same utility (#14006) and same **25 MW** trigger already cited in the Lima corpus (`docs/GRID.md`), now
  formalized — fold the docket into that citation.

## Statewide instrument — Ohio data-center sales-tax exemption

- Cost **$554.9M (2024) → $1.568B (2025)**; DeWine **paused** new OTCA exemptions Aug 2025; a
  veto-override push stalled. Pull any Franklin-Co award letters. `[verified]`

## Hydrology hook (managed-supply abstraction screen)

- **Receiving / source water:** Scioto River **7Q10 = 515.73 cfs** (USGS 03234500, "at Higby," the
  mouth-ward proxy; `low-flow-7q10.derived.yaml`); Olentangy 13.53 (03226800), Big Walnut 35.43
  (03229500), Big Darby 11.24. Metro abstraction/supply pair = Scioto at Columbus (03227500) + Olentangy
  near Worthington (03226800). `[verified]`
- **Managed supply:** Columbus DPU draws from **three reservoirs — Griggs & O'Shaughnessy (Scioto) +
  Hoover (Big Walnut)** — pumping ~145 MGD average; building a 4th **$1.6B** plant (SW Delaware Co);
  raised rates +18% water / +8% sewer and is *"studying whether large water users like data centers are
  paying their fair share"*; initiated annexation of the ~2,800-ac Hoover Reservoir area (Aug 2025). `[verified]`
- **Screen type:** managed-supply abstraction (evaporative cooling draw vs. a reservoir-and-wellfield
  system), plus the conventional 7Q10 frame — the inverse of the Miami buried-valley sole-source case
  and distinct from Lima's effluent-vs-7Q10. Per-DC cooling draw `[open]` until the air PTIs / DC-NPDES
  give the heat-rejection figures.

## Pinnable instruments to ingest (priority — the "pin" half of #486)

1. **PUCO docket 24-508-EL-ATA** — the AEP application, the Oct-23-2024 stipulation, and the July-9-2025
   Opinion & Order; then the Ohio Supreme Court OMA appeal record. **Highest value.**
2. **Ohio EPA Air PTI — AWS Scioto-Darby campus, Hilliard** (158 diesel gensets) — the heat-rejection /
   power figure for the cooling-draw scenario.
3. **OPSB case + Ohio EPA air permit — AEP/Bloom 228-fuel-cell array** (73 MW; 1.45M lb CO₂/day) + the
   Hilliard ERAC appeal.
4. **Columbus City Council ordinance — Google/Hartman Farm 15-yr/100% abatement** (Mar 2021; $54.3M).
5. **Franklin County Recorder/Auditor** — deeds + parcels: AWS Scioto Darby Rd ($15.29M), Cosgray Rd,
   Hayden Run; Google 5076 S High St; Dublin 5895 Houchard Rd (confirm Franklin vs Union). The Franklin
   County Auditor native owner+CAMA layer is the upgrade over the OGRIP substitute.
6. **Ohio SOS LLC filings** — the land-holding LLCs for AWS, Google, the AEP/Bloom array entity.
7. **Ohio EPA NPDES** — coverage under the statewide draft General NPDES Permit for Data Centers (bars
   discharge within 500 yds upstream of a public-water surface intake — directly relevant given the
   Scioto reservoir intakes). Pull alongside the deferred `watermark npdes --basin scioto`.
8. **Ohio TCA data-center sales-tax exemption** award letters (Franklin Co) + the Aug-2025 pause.

## Sources

baxtel / DCD / datacenters.com (operator addresses + MW); stopohiodatacenters.org/franklin-county &
Franklin Co records (AWS parcels / $15.29M); abc6 (AWS 158-genset PTI); signalohio & DCD (AEP/Bloom 228
fuel cells / OPSB / Hilliard appeal); Bricker & constructiondive (Google Hartman Farm); cologix.com
(COL1–4); puco.ohio.gov & OCC (24-508-EL-ATA); datacenterfrontier (metro load; tariff ramp); Axios
Columbus & columbus.gov & ohiohouse.gov (Columbus DPU reservoirs / 145 MGD / 4th plant / "fair share" /
Hoover annexation); Policy Matters / signalohio (TCA exemption cost + pause). Full URLs to be recorded in
GitHub issue #486.
