# New Albany (Franklin/Licking County, OH) — Data-Center Activity Register

Discover-and-pin register for the New Albany onboarding — the Scioto-branch third basin (epic
#484, onboarding #485) and the **at-scale, already-built data-center epicenter** of the Ohio boom
(the comparator to the speculative Miami greenfields). Status **as of 2026-06-22**. Tags are BOSC
evidentiary discipline: `[verified]` = cited public source, `[inference]`, `[open]`, `[reference]`.
**Nothing here is in the BOSC corpus yet** — this records the *verified public record* and the
specific primary instruments to *pull*. Every figure is cited; none is fabricated. Each facility is
a **separate register entry**; none bridges to the Lima/Allen "Bistrozzi" land-assembly graph (a
shared county/park is not an evidentiary link).

## The divide (critical geography)

The New Albany International Business Park is ~12,000 acres **straddling the Franklin–Licking county
line** (~9,000 ac inside New Albany city limits). `[verified]` The data-center mass is on the **Beech
Road corridor in LICKING County (39089)** — Jersey Twp / Pataskala / Etna — which drains **South Fork
Licking → Licking → Muskingum** (HUC 05040006). The city core (Franklin 39049) drains **Big Walnut
Creek → Scioto** (HUC 05060001). So the **site/surface-discharge side is Muskingum**, inverting the
onboarding profile's Scioto framing — `[verified]` for the addresses, `[inference]` for the basin
assignment (confirm with a flowline trace). **But the source water is Scioto/Columbus:** the cluster's
cooling draw is on the **City of Columbus** municipal system, so `basin="scioto"` holds for the
*source-water* screen even though *surface drainage* is Muskingum. Intel is the clearest case below.

## Disambiguation guardrail

Verified that every project is genuinely New Albany / Licking 39089 / Franklin 39049 — NOT the "New
Carlisle, INDIANA" hyperscale story or "Green Township, Scioto Co" (Google "Project Dazzler") that
the Springfield register had to fend off. `[verified]`

## 1 — Intel "Ohio One" (anchor; advanced manufacturing, not a data center)

- **Operator:** Intel Corporation. `[verified]`
- **Location:** ~1,000-acre megasite, **Jersey Township, LICKING County**, Johnstown/New Albany. `[verified]`
- **Scale/investment:** raised $20B (2022) → **$28B (Mar 2024)**; up to 8 fabs; Mod 1 / Mod 2. `[verified]`
- **Power:** **100+ MW continuous, 8,760 hr/yr, "Six Sigma"**; AEP built a **~$95M, 500-MW "Green
  Chapel" substation** (idle through the delay). `[verified]`
- **Water + basin (the key wrinkle):** **~5 MGD** drinking water from the **City of Columbus** (Intel =
  Columbus' largest single user); 80–90% returned; **process wastewater → on-site treatment → Columbus
  SANITARY SEWER (Jackson Pike / Southerly → Scioto); NO direct surface discharge.** So Intel's water
  source AND effluent both tie to the **Scioto/Columbus** system though the site sits Licking-side. `[verified]`
- **Air PTI (Ohio EPA, issued Sept 20–21, 2022):** 4 fab cleanrooms, **28 boilers, 46 emergency
  generators, 1 fire pump, 6 silos, 125 cooling towers**, 4 N₂ vaporizers. `[verified]`
- **Stage:** under construction, **DELAYED — Mod 1 ops ~2030–31; Mod 2 ops ~2032.** `[verified]`
- **Ohio DNR water-withdrawal registration (new, #1686):** **WWFRP 03498 "Intel Corporation - New
  Albany, Ohio"**, registered **2022-09-15**, **7 ground-water wells / 1.43 MGD registered
  capacity**, HUC12 **050400060301 (Headwaters Raccoon Creek)**. Reported withdrawal **15.91 MG in
  2024** (11.43 MG 2023; 1.24 MG 2022) with **14.11 MG returned (~89%, 2 return points)**.
  `[verified]` `data/reference/ohio-water-withdrawal/licking.yaml`
- **NPDES record (new, #1686):** three ECHO/ICIS entries, **all non-major general-permit
  coverages, all construction-phase** — `OHGC00904` "Intel Ohio Campus Project Cardinal" and
  `OHGC18520` "Intel Site Tree Clearing" under the construction-stormwater general permit (master
  `OHC000000`), and `OHGH00789` "Intel Ohio Site" under the **hydrostatic-test-water** general
  permit (master `OHH000000`), which Ohio EPA's own coverage listing carries as **`4GH00052*AG`,
  11511 Green Chapel Rd NW, applicant BECHTEL Manufacturing & Technology, Inc., effective
  2024-08-01**. **Zero DMR pollutant loads, no effluent limits, no individual industrial NPDES
  permit, no cooling-water outfall.** `[verified]`

## 2 — Meta "Prometheus" (largest single DC load)

- **Operator/shell:** Meta Platforms; site operated by **Sidecat, LLC** (the cleanest LLC node). `[verified]`
- **Location:** **1500 Beech Rd, New Albany — LICKING County**; 740 ac, 12 DCs (5 buildings 2.5M ft² +
  7 weatherproof "tents" 1.3M ft²); original 2017 campus 345 ac. `[verified]`
- **Power:** **1 GW** cluster (>500 MW installed 2026); **400 MW behind-the-meter gas** via Williams
  "Socrates N/S" (~$1.6B, ~307.5 MW nameplate, Morse Rd, ops ~Nov 2026); nuclear deals (Vistra,
  TerraPower, Oklo Aurora/Pike Co, Constellation; "up to 6.6 GW by 2035"). `[verified]`
- **Water/cooling:** direct-to-chip liquid; ~86 ML/yr (2024). Investment $1.5B+. `[verified]`
- **Stage:** operating + expansion (tents Apr–Jun 2026). `[verified]`

## 3 — Amazon Web Services (largest cumulative footprint)

- **Operator/shell:** AWS / Amazon (land entity **Vadata, Inc.** `[inference]`; confirm in the Licking recorder).
- **Location:** operating DC **2570 Beech Rd, LICKING County**; 439 ac on **Beech & Miller rds**; the
  $3.5B / 5-building / 1.25M ft² campus on 85 of those acres. `[verified]`
- **Investment:** $3.5B (of a $7.8B Central-OH master plan); $6.2B in New Albany since 2015; +$1.4B to
  Licking County GDP. Per-building MW `[open]`. `[verified]`
- **Stage:** operating + under construction (2 of 5 buildings done 2025). `[verified]`

## 4 — Google

- **Operator/shell:** Google LLC (New Albany parcels via **DBT-Data**, per Licking property records). `[verified]`
- **Location:** **1101 Beech Rd SW, New Albany — LICKING County** (447 ac, 7 DCs, $600M, gnd 2019);
  **2565 Harrison Rd NW, New Albany — LICKING** (84.7 ac, 1 u/c). (Google's *Columbus* campus, 5076 S.
  High St, is Franklin County — tracked under #486.) `[verified]`
- **Power/water:** ~1 GW AI by end-2026 (with Meta); $1.7B / 3-campus plan; New Albany ~5,400 ML/yr
  (2024), PUE 1.07. `[verified]`

## 5 — Microsoft (WITHDRAWN — record but flag)

- **Location:** ~200 ac off Beech Rd, north of Fitzwilliam Ln NW, at the **Licking–Franklin line**;
  245,000 ft², **$420M**. `[verified]`
- **Instruments:** New Albany 15-yr/100% property-tax abatement; Ohio TCA 15-yr/100% sales-tax
  exemption (~$72.5M / 20 FT jobs). `[verified]`
- **Stage:** announced Oct 2024; **Microsoft pushed back / withdrew the $1B Licking plan (New Albany +
  Heath + Hebron) in Apr 2025 — "not moving forward at this time."** `[verified]`

## 6 — QTS Data Centers

- **Location (all LICKING County):** NA1 **1275 & 1225 Beech Rd SW, New Albany** (56 ac, 885,600 ft²);
  NA2 **785 Beech Rd SW, Pataskala** + **675 Beech Rd SW, Etna** (37 ac, 612,600 ft²). `[verified]`
- **Power/investment:** **~222 MW** critical power across ~93 ac; **$1.5B**. `[verified]`

## 7 — Other park operators `[verified]` (lower-priority pins)

Vantage ("OH1"), CyrusOne, EdgeConneX, Cologix, Edged US ($250M, 210,000 ft²). Non-DC park tenants:
Discover Financial, TJX. Pin individually only on entry to a scenario.

## Regulatory context `[reference]`

- **AEP Ohio data-center tariff — PUCO Case 24-508-EL-ATA:** order July 9, 2025, effective July 23,
  2025; new large DCs (≥25 MW) pay **≥85% of contracted capacity for up to 12 yr** (exit fee ~3 yrs'
  minimum charges); ends the Central-Ohio connection moratorium. New Albany/Columbus load is the
  documented driver. **OMA appeal to the Ohio Supreme Court (Nov 2025)**; the hyperscalers are
  challengers too. `[verified]`
- **Ohio EPA Data-Center General NPDES Permit OHD000001 — WITHDRAWN 2026-07-21:** public-noticed
  as a draft 2025-10-31 (hearing 2025-12-17, comment closed 2026-01-16), it would have covered
  cooling water, cooling-tower/boiler blowdown and generator stormwater statewide — the same
  instrument cited in the Springfield register. Ohio EPA's 2026-07-21 Community Notice declined to
  finalize it, calling individual NPDES issuance "the most appropriate path forward." It never
  applied here and now never will: on a direct-discharge path only an **individual** NPDES permit
  remains, and Intel's process route is the **sanitary sewer** (Columbus WWTP), which files no
  NPDES permit at all and is disclosed by an **industrial-user / pretreatment permit**. `[verified]`
- **Data-center sales-tax exemption (ORC §122.175)** statewide cost ~$1.6B/yr (2025); **DeWine paused
  new OTCA exemptions Aug 2025** pending a legislative study. Capture the pause instrument. `[verified]`

## Hydrology hook

- **Scioto / Big Walnut side:** **Big Walnut Creek 7Q10 = 35.43 cfs** (USGS 03229500, derived,
  `low-flow-7q10.derived.yaml`); supply gage 03228500. This is the receiving system for the city core
  AND the Columbus-WWTP path Intel's process water follows. `[verified]`
- **Muskingum / South Fork Licking side:** the **actual DC footprint** (Beech Rd corridor, Licking Co)
  drains South Fork Licking → Licking → Muskingum (HUC 05040006). **No derived/cited South Fork Licking
  7Q10 in corpus; the Scioto NPDES inventory does NOT cover this HUC.** `[open]`
- **Screen type:** abstraction/source-water, not effluent-vs-7Q10. The dominant signal is consumptive
  cooling draw on the **Columbus** water system: New Albany contracted **~16 MGD** of Columbus capacity
  (2015–16); **total tenant peak ~8 MGD (Apr 2026)**, plus **Intel ~5 MGD**. Cooling-draw inputs to pin
  from the air permits: Intel 125 cooling towers; Meta 1 GW direct-to-chip; QTS 222 MW. `[verified]`
- **The Intel/Licking drainage is now `[verified]`, and it is Raccoon Creek.** Two independent
  instruments put the campus in **HUC12 050400060301, "Headwaters Raccoon Creek"** — the Ohio DNR
  withdrawal registration (03498) and the ECHO watershed record on its own NPDES coverages. Raccoon
  Creek → South Fork Licking → Licking → **Muskingum (HUC-8 05040006)**, confirming what the profile
  carried as an `[inference]`. Source water stays Scioto/Columbus; **surface drainage is Muskingum.**

### The cooling-cycling reconciliation — B6 (#1686), and why it inverted

Epic #1676 designated Intel the **positive control**: openly evaporative (125 permitted cooling
towers), so the A3 harness should classify it *corroborated-evaporative* and thereby prove its
discrepancy findings on the closed-loop claimants. **The record does not support that**, for three
cited reasons — and the reason it does not is a more useful calibration result than the one expected.

1. **It is not a data center.** Ohio One is a semiconductor fab (NAICS 334413). Every cooling
   archetype in the model is IT-load-parameterized (load × WUE, a data-center metric); a fab's
   cooling is driven by process heat. So the harness **refuses to predict** its account rather than
   fabricate one, and **no makeup-per-MW band may be read off Intel and carried to a campus.**
2. **It is not operating.** Mod 1 operations are 2030–31. The 125 towers are permitted, not running.
3. **Its operating water is outside both instruments the harness reads.** Makeup will be *purchased*
   City of Columbus water — and the Ohio DNR WWFRP registers withdrawals **from waters of the state**,
   so a purchase is the seller's withdrawal, never the buyer's. Process wastewater goes to the
   Columbus **sanitary sewer**, so no NPDES outfall and no DMR exists. Intel's entire CWA record is
   the three construction general permits above.

**The transferable finding:** for a municipally-supplied, sewer-discharging facility, the withdrawal
registry and the discharge record return **~0 by construction**, and the classifier was reading that
~0 as "documented ≈ 0 → *corroborated dry*". The same county demonstrates it independently — the
**operating** Amazon Data Services campus at 2570 Beech Rd (WWFRP 03401) reports **0.02 MG for all of
2024**, and the Newton Court site (03575) reports 0.00. `[verified]` Essentially the whole closed-loop
cohort is municipally supplied, so this would have silently corroborated every one of their claims.
The harness therefore carries a cited `WaterRoute` and a fifth outcome, **`route_blind`**: a ~0 from
an instrument that cannot reach a facility is an *absence of jurisdiction*, not a measurement. A
positive signal still adjudicates — the guard invalidates a negative read only.

What the registry *does* record for Intel — **0.0435 MGD** (15.91 MG ÷ 366 d) — is
**construction-phase** water, not cooling makeup: ~89% is returned, the campus's hydrostatic-test
coverage was taken out by **Bechtel**, and the monthly shape **peaks in May (3.02 MG) while July
(0.94) and August (0.72) are the year's lowest** — the inverse of a temperature-driven evaporative
signature. `[verified]` It is carried on the reconciliation's `nonprocess_makeup` slot so it can
never be read as the cooling account. (A note on method: the A2 warm/cool ratio reads **1.35** here
on the May–Oct window, mildly >1, because May–June carry it — a lone warm/cool ratio cannot
distinguish a spring construction peak from a July–August heat peak, so read the peak month too.)

The disclosed **~5 MGD** operating draw is a self-report about a facility that will not operate for
four years; it sits on `disclosed_makeup`, never `documented_*`. The archetype pin is **kept**, and
the ask is re-aimed at the holder that actually meters the campus: the **City of Columbus** metered
water-service consumption and the **industrial pretreatment / IU permit** (→ C2 records request
#1688), plus ingesting the Sept-2022 air PTI itself, which today reaches the corpus only through
reporting. See `data/reference/oepa/cooling-reconciliation.yaml`.

## Pinnable instruments to ingest (priority — the "pin" half of #485)

1. **Intel Ohio EPA Air PTI (Sept 2022)** — the heat-rejection units (125 cooling towers / 46 gensets);
   **highest value** for a cooling-draw scenario. (Ohio EPA eDocument System, Licking Co.)
2. **Hyperscaler Air PTIs** — Meta (Sidecat) / AWS / Google / QTS generator banks (Ohio EPA reports 30
   DC PTIs statewide — several are these sites).
3. **Ohio EPA NPDES — re-aimed (#1883).** There is no OHD000001 coverage to pull: the general
   permit was withdrawn 2026-07-21 and will never issue. Ask instead for an **individual** NPDES
   permit or application naming any of the Beech Rd campuses, and — since Intel's process route is
   the **sanitary sewer**, which carries no NPDES permit at all — the City of Columbus
   **industrial-user / pretreatment permit and sewer-use agreement** for the Jersey Twp campus,
   the instrument that would actually disclose cooling blowdown (#1688). Still open alongside it:
   which surface receiving water any *direct* discharge would reach (South Fork Licking vs Big
   Walnut); Intel is stormwater-only on the surface side.
4. **Licking County Recorder deeds + parcels** — the Beech Rd corridor (Meta 1500 Beech / Sidecat; AWS
   2570 Beech + Beech-Miller; Google 1101 Beech & 2565 Harrison / DBT-Data; QTS Beech Rd; Microsoft off
   Beech/Fitzwilliam; Intel Jersey Twp). Franklin County Auditor covers the city-core parcels.
5. **Ohio SOS LLC filings** — Sidecat LLC (Meta), Vadata Inc (Amazon), Google LLC, QTS, the Williams
   "Socrates" gas-plant entities → corporate nodes.
6. **Economic-development instruments** — New Albany CRA abatement ordinances per operator; Ohio TCA
   sales-tax exemptions (Meta 2017, Google 2018, others) + the Aug-2025 pause; JobsOhio awards.
7. **PUCO 24-508-EL-ATA docket** + the Ohio Supreme Court OMA appeal record.

## Sources

Intel Newsroom (Ohio One timeline); abc6/WSYX (delay; PTI community input); 10tv (Intel water →
Columbus sewer; AWS council; Microsoft withdrawal); nbc4i; tomshardware (500-MW substation);
WOSU/ideastream (Intel air-PTI emission units, Sept 2022); measuredai.substack (Meta Sidecat/Prometheus;
Google addresses/counties/water); datacenterfrontier & news5cleveland (park 12,000 ac / county line /
operator list); constructiondive & City of New Albany (AWS $3.5B/$7.8B/GDP); DCD (Google DBT-Data
parcels; Microsoft 200 ac); q.com / columbusconstruction / baxtel (QTS 222 MW); puco.ohio.gov & OCC
(24-508-EL-ATA); Bricker Graydon & Ohio EPA (OHD000001); Policy Matters (TCA exemption + pause). Full
URLs to be recorded in GitHub issue #485.
