# West Union / Adams County, OH — Data-Center Activity Register

Discover-and-pin register for the West Union watershed point (basin `ohio-brush-creek`; Ohio
River direct branch). Sweep status **as of 2026-08-05** (#1983). Tags are BOSC evidentiary
discipline: `[verified]` = a cited primary instrument or an authoritative agency dataset,
`[reference]` = credible media / secondary source, `[inference]`, `[open]`.

**This sweep had never been run.** #1983 was written on the premise that Adams County carried
"no disclosed project" and that the premise had never been tested. It has now been tested, and
**the premise is wrong**: there is a disclosed data-center campus in Adams County, and Adams
County's own government domain names its operator as **Amazon Web Services** `[verified]`.

Separately, AES Ohio has filed a PJM load request **near its Stuart Substation in Adams County
for an unnamed customer**, ramping to **1,300 MW by 03/2032** `[verified]` — which, if built,
would be the largest single data-center load on the Ohio public record. **The filing names no
customer, and no instrument joins it to the AWS campus.** That the two are the same project is a
strong but unfiled **`[inference]`** — see "The evidentiary spine" below, which is the finding of
this register. Nothing here should be read as Amazon having disclosed a megawatt figure; it has
not.

Nothing in this register is in the BOSC corpus yet — no source document under
`data/documents/` is cited below. This records the *verified public record* and names the
instruments to pull. Do not bridge the Lima/Allen County graph, the Van Wert/QTS graph or the
Urbana/Thor graph onto Adams County; there is no evidentiary link to any of them.

## Disambiguation guardrail

- **Adams County, OHIO** (FIPS 39001, county seat West Union) — not Adams County IN/PA/CO/WI/MS.
  The site profile's `rsei_fips`/`econ_fips` is `39001`. `[verified]`
- The campus is in **Sprigg Township**, in the county's southwest corner on the Ohio River, at
  **1022 Ginger Ridge Rd, Manchester, OH 45144** — *not* in or near the Village of West Union
  (the site's named watershed point, ~15 mi northeast). The site slug names the county seat;
  the project is at the far corner of the county. `[verified]`
- The **former J.M. Stuart Station** (2.3 GW coal, retired 2018, demolished) and the **former
  Killen Station** are two distinct retired DP&L/AES plants, both in Adams County on the Ohio
  River, under **separate ownership** and separate redevelopment tracks. They are routinely
  conflated in coverage. `[verified]`
- ⚠️ **Standing conflation guard (carried from #1353):** the "100 MW → 1.3 GW AES Ohio ramp" is
  **Adams County (Stuart Substation)** and belongs *here*. It has been mis-attributed to Urbana
  in news and search summaries; the ~500 MW Thor figure is **Van Wert**. Neither is Urbana. This
  register is the Adams County one. `[verified]`

## The evidentiary spine: three names, no instrument joins them

The central fact about this project's public record is that **no single filed instrument names
both the operator and the load.** Three separate names appear across three separate instruments:

| Instrument | Date | Name it carries | What it grounds |
|---|---|---|---|
| USACE Nationwide Permit 39 verification | 2026-02-18 | **68 Yards, LLC** | The fill / site work |
| Ohio EPA construction NOI `0GC04922*AG` | 2026-06-08 | **Derek Harmon** / **Buck Canyon LLC** | 535 ac land disturbance |
| PJM TEAC `Dayton-2026-001` | 2026-02-03 | *no customer named* | 100 → 1,300 MW at Stuart Substation |
| `amazon.adamscountyoh.gov` (county domain) | 2026-06 | **Amazon Web Services** | $10B, 500 jobs, Ohio River cooling |

- AES Ohio **declined to name the operator** in the PJM filing; the filing says only "a customer
  request for service in the vicinity of its Stuart Substation in Adams County, OH."
  `[verified]`
- The county's own economic-development page names **Amazon** and states that **AES Ohio will
  service this site** and that Amazon "will fund, build, own, and operate a substation on the
  campus." `[verified]`
- **Therefore: that the 1,300 MW request *is* the AWS campus is an `[inference]`** — a strong
  one (same county, same utility, same substation vicinity, same disclosed campus-substation
  arrangement, compatible timelines), but it is not stated in any instrument. Do not write the
  1,300 MW as an AWS-disclosed figure. `[inference]`
- Whether **68 Yards, LLC** and **Buck Canyon LLC / Buck Canyon Properties LLC** are the same
  interest, affiliates, or applicant-vs-landowner is **`[open]`** — no filed instrument in hand
  states the relationship. Ohio Secretary of State registrations for all three entities are the
  pull that would settle it. `[open]`

## 1 — Buck Canyon site / Amazon Web Services (Sprigg Township)

### Operator and disclosure

- Operator: **Amazon Web Services (AWS)**, per **Adams County's own official domain**,
  `amazon.adamscountyoh.gov` (an `adamscountyoh.gov` subdomain, i.e. the county government's
  publication, not a vendor site). `[verified]`
- **$10B planned investment in Adams County**; **500 planned jobs**. `[verified]`
- "Initial earthwork is expected to begin in 2026"; general contractor not yet determined.
  `[verified]`
- County economic-development contacts of record: **Paul Worley** (Economic Development
  Director), **Jenni Hupp**. `[verified]`
- The county states the land currently generates **~$18,000 in annual tax revenue** and the
  project is expected to generate "tens of millions in new tax revenue." No CRA, PILOT, TIF or
  enterprise-zone instrument has been located. **`[open]`**

### Land

- **1,016 acres** on the former Stuart plant's **northern border** — a former **Dayton Power &
  Light landfill** parcel, DP&L-acquired as part of a 2012 landfill development. `[reference]`
- **Buck Canyon Properties LLC** paid **$2.65 million in 2024**. `[reference]`
- Principals reported as **Derek Harmon** and **Darren Royse**, of Flemingsburg, KY; they
  declined comment citing a nondisclosure agreement. `[reference]` — corroborated
  `[verified]` in part: the Ohio EPA construction NOI carries **Derek Harmon, 2505 Old KY-11,
  Flemingsburg, KY 41041** as the applicant of record.
- **Deed instrument number, grantor, and the Adams County auditor parcel IDs are `[open]`** —
  the $2.65M / 1,016 ac figures are media-sourced and have not been pulled from the recorder.

### Instruments on the record

**USACE Nationwide Permit 39 verification — approved 2026-02-18** `[verified]`

- Applicant: **68 Yards, LLC** (initial letter to the Corps **2025-11-26**).
- Location: **north and east of Ginger Ridge Road, west of U.S. Route 52, Sprigg Township**.
- Scope: **twelve buildings, internal roadways, five stormwater basins, and utility
  infrastructure.**
- Federal jurisdictional impacts: **1,893 linear feet of stream** and **0.06 acre of wetland**.
  Streams affected: **Elk Run, Carter Hollow**, and two smaller streams.
- Mitigation: **4,281 linear feet** of stream mitigation credits via The Nature Conservancy.
- **11 special conditions**, including protections for endangered bats, mussels and butterflies
  and a **100-foot buffer around three cemeteries** (Boone, Davidson, Rogers Parr).
- The 2025-11-26 letter separately described clearing **~320 acres of forested habitat** and
  **~0.74 acre of three low-quality isolated wetlands**, with wetland credits proposed from the
  **Red Stone Farm Mitigation Bank, Pike County**. `[reference]`
- ⚠️ **The two wetland figures are not in conflict — they are two regulatory tracks.** 0.06 ac is
  the *federal* NWP 39 number; 0.74 ac is *state-jurisdiction isolated wetland*, which Ohio EPA
  permits under R.C. 6111.02–.028, not the Corps. **Whether the state isolated-wetland permit
  has issued is `[open]`.** Do not merge the two figures.

**Ohio EPA NPDES Construction Storm Water General Permit `0GC04922*AG` — issued 2026-06-08**
`[verified]` (Ohio EPA DSW Construction NOI General Permit List, report date 2026-08-05)

- Applicant/company of record: **Derek Harmon**, 2505 Old KY-11, Flemingsburg, KY 41041.
- Facility name: **Buck Canyon LLC**. Facility address: **1022 Ginger Ridge Rd, Manchester, OH
  45144**.
- **Total land disturbance: 535.0000 acres.**
- The `0GC` prefix is Ohio EPA's **Southeast District Office** — the same district as the
  Village of West Union WWTP permit `0PC00019` already on the profile.
- **This is a construction-phase instrument and grounds nothing about operations**: no cooling,
  no process discharge, no operating water use, no load, no genset count. (Same discipline as
  the Van Wert `2GC08872*AG` reading.)

**PJM Transmission Expansion Advisory Committee — Dayton Supplemental, 2026-02-03**
`[verified]` (deck rev. V2, 2026-02-09)

- **Need Number `Dayton-2026-001`.** Process stage: **Need Meeting** 2026-02-03. Project driver:
  **Customer Request.** Model: 2024 RTEP Series, 2029 Summer Case.
- Problem statement, verbatim: *"AES Ohio has a customer request for service in the vicinity of
  its Stuart Substation in Adams County, OH."*
- Requested load ramp, verbatim from the filing:

  | Requested in-service date | Total requested new load |
  |---|---|
  | 11/2028 | 100 MW |
  | 07/2029 | 400 MW |
  | 10/2030 | 700 MW |
  | 10/2031 | 1,100 MW |
  | 03/2032 | **1,300 MW** |

- ⚠️ **`Dayton-2026-001` reached only the Need stage — no Solution, no transmission scope, no
  cost estimate.** This is the finding, and it is visible only by reading the same deck's other
  items: on the *same date*, `Dayton-2025-008` (Darby Substation, Marysville — 800 MW by 5/2033)
  reached **Solution** with a scoped build (new 765/345 kV "Patina" substation cut into the
  Marysville–Flatlick 765 kV line, **$168M**, plus a new 345 kV "Weaver" substation), and
  `Dayton-2025-009` (Airport Substation, Tipp City — 300 MW by 3/2030) reached **Solution** at
  **$25.8M** with an in-service date of 2029-12-31. **The largest of the three loads is the one
  with no published solution.** `[verified]`
- The deck also carries `Dayton-2025-007` (**Eldean Substation, Piqua**) with two ramp tables
  topping out at **1,400 MW by 05/2033** — that is the **Troy-Piqua** site's load, not this one.
  Noted here only to keep the two apart; it belongs in the troy-piqua register. `[verified]`

### Water / hydrology hook

- **Cooling water source: the Ohio River.** The county/AWS page answers the question directly:
  *"The water that will serve the data center's cooling needs will come from the Ohio River."*
  `[verified]`
- **Projected cooling water use: ~19.7 million gallons per year** (~54,000 GPD average).
  `[verified]`
- **Domestic water: a maximum of 40,000 gallons per day**, from the **Adams County Regional
  Water District (ACRWD)**, stated to come from ACRWD's existing surplus capacity. `[verified]`
- **Cooling design: air-cooled ~97% of the year**, water-based **evaporative** cooling **<3% of
  annual operations**, during peak summer temperatures. AWS states this reduces electricity
  demand 25–35% at summer peak. `[verified]` — this is the **hybrid/adiabatic** archetype, not
  closed-loop-dry and not open evaporative.
- **Wastewater:** the brochure states discharges are "treated by the city's wastewater facility."
  **Which POTW is `[open]`** — the campus is in Sprigg Township, and the Village of Manchester
  and Village of West Union are separate systems; the West Union WWTP (`0PC00019` /
  `OH0028088`, design 0.7 MGD, discharging to Beasley Fork) is ~15 mi away and is almost
  certainly *not* the receiving POTW. Do not assume it. `[open]`
- **Intake instrument: `[open]`.** An Ohio River withdrawal of this kind needs a constructed
  intake; no USACE Section 10 authorization, ODNR water-withdrawal registration, or Ohio River
  Valley Water Sanitation Commission record has been located. Site marketing separately claims
  **two on-site wells at 720,000 GPD each** and "permits to be obtained" for river withdrawal.
  `[reference]`

### Hydrology screen — ⚠️ the committed screen is route-blind to this facility

- The site profile screens on **`ohio-brush-creek`**, with `abstraction_gage` and
  `supply_gage_primary` both **USGS `03237500` (Ohio Brush Creek near West Union, DA 387 mi²)**.
- **The campus does not drain to Ohio Brush Creek.** Its jurisdictional streams are **Elk Run
  and Carter Hollow** (USACE record, `[verified]`) and its cooling withdrawal is from the **Ohio
  River mainstem** (`[verified]`). Sprigg Township sits in the county's southwest corner and
  drains directly to the Ohio River, outside the Ohio Brush Creek drainage. `[inference]` —
  confirm against NHDPlus flowlines / HUC-12 before relying on it.
- **Consequence:** any dilution or withdrawal screen run against `03237500` would be answering
  the wrong question for this facility. **A 19.7 Mgal/yr consumptive draw on the Ohio River
  mainstem is hydrologically trivial** (the county page puts it at <0.0001% of annual flow) —
  the binding constraint at this campus is **power and land use, not water abstraction**, the
  same methodological correction #1330 forced at Urbana.
- **Nothing on the profile should be re-pointed on this finding alone.** The watershed point is
  the Village of West Union on Ohio Brush Creek, and that is still what the site *is*. But the
  site's headline facility is not in its screened basin, and that must be stated wherever the
  two are shown together. `[verified]`
- **7Q10 for the Ohio River at/near Manchester: `[open]`** — not in
  `data/reference/hydrology/low-flow-7q10*.yaml`, cited or derived.

### Regulatory record — what does NOT exist, each as of its own stated date

Each of these is a **dated negative** searched on the route named, not an assumption. ⚠️ The dates differ and the entry's date governs, not this heading's: the air-permit negative was re-run and upgraded on **2026-08-17**; the rest were searched **2026-08-05** and have not been re-tested since.

- **No air permit-to-install (PTI)** for the campus or its backup generators.
  **`[verified negative]` as of 2026-08-17**, upgraded from `[open]` and now controlled: on the
  Ohio EPA eDocument portal, entity `BUCK CANYON` / `AMAZON` / `68 YARDS` / `HARMON`, each ×
  county `ADAMS` × program `AIR PERMIT`, returns **0**; the unfiltered `ADAMS` × `AIR PERMIT`
  list returns **220** documents, date-descending, whose newest is 2026-06-05 (a routine W C
  Milling report) and which contains no data-center-shaped entity; the nonsense-entity control
  returns 0 and the positive control (`BUCK CANYON` × `ADAMS`, any program) returns 32.
  AWS states generators will be **Tier 4** and run "less than 10 hours per generator per year,"
  but discloses **no generator count and no per-engine rating**, so no N+1 IT load can be derived
  the way Lima's and Fort Wayne's are.
  ⚠️ **This is a DATED negative, and two things must not be read into it.** First, **OAC
  3745-31-33 permits site preparation before a PTI issues**, so grading and clearing at Buck
  Canyon are not evidence that a permit exists, or that one is being evaded. Second, **a PTI would
  not necessarily ground the load even when it lands**: Sidney's air PTI application `P0141118`
  (filed 2026-08-03, `data/extracted/sidney/`) **states no load at all** and does not even declare
  major vs minor source — it was the DRAFT permit, not the application, that was expected to name
  the fleet. Do not treat "the air permit will settle the megawatts" as given.
- **No industrial storm water general permit coverage** in Adams County for this site — the Ohio
  EPA DSW Industrial NOI list (report date 2026-08-05) carries **zero** Adams County rows.
  `[verified]` This is expected pre-operation.
- **No individual NPDES permit** for the campus. `[open]`
- **No OPSB docket.** A large *load* does not by itself trigger OPSB jurisdiction (which attaches
  to generation and to transmission ≥100 kV), and the AES Ohio transmission solution for
  `Dayton-2026-001` has not been scoped. If and when it is, an OPSB certificate case is the
  instrument to watch. `[inference]`
- **Ohio EPA's proposed data-center general permit (`OHD000001`) will not be finalized**
  (2026-07-21/22) — so there is **no general-permit route** for this campus's operating
  discharge, and an individual permit or a POTW pretreatment/IU route is the only path.
  `[verified]` (consistent with the OHD000001 record already carried at Bowling Green.)
- **No Ohio Secretary of State pull** for 68 Yards LLC, Buck Canyon LLC, Buck Canyon Properties
  LLC, Energy Strike LLC or High Table LLC. `[open]` — the SOS business-search host is not a
  vetted connector host in this environment (see #1950).

## 2 — The Stuart / Killen brownfield marketing track (context, not this project)

Distinct from the Buck Canyon campus, and on **different land under different owners**:

- The **former Stuart Station site** (745 US Highway 52, Manchester) and the **former Killen
  Station site** are being marketed for redevelopment. Reported owners: **Energy Strike LLC**
  (Stuart) and **High Table LLC** (Killen), with principals **Brett Cooper** (Russellville),
  **Daniel Moore** and **Paul Ziady** (Nashville); marketing agent **Jim Evans, Core Real
  Estate** (Nashville). `[reference]`
- **97 acres across the two sites are optioned to Hecate Energy**, with a claim of "up to 650 MW
  of power generation within 24 months." `[reference]` — a *generation* proposal, which **would**
  be OPSB-jurisdictional. No OPSB case located. `[open]`
- Marketing cites "massive water resources from private aquifers and the Ohio River" and an
  extant DP&L substation. `[reference]`
- The Stuart site carries its own Ohio EPA construction NOI: **`0GC03751*BG`, Kingfisher
  Development LLC – Stuart, 745 US Highway 52, Manchester, issued 2023-09-19, 36.4 ac.**
  `[verified]`
- Local economic context, reported: **~700 jobs lost** when the plants closed in 2018, and
  **Manchester schools lost $5.5 million**. `[reference]`

## 3 — Governance posture: the county is essentially unzoned

This is the sharpest contrast in the network. At Findlay, **Allen Township §1521 caps data
centers at 10 MW** over a 150 MW site. **Adams County has no such instrument to apply.**

- Petitions circulated **2026-03-09** ask the **county commissioners to establish "rural
  zoning"** — i.e. **no county zoning currently exists**. `[reference]`
- **Sprigg Township** (the Stuart plant / Buck Canyon township) passed a **one-year "voluntary
  moratorium" on data centers on 2026-03-02**, after a **2026-01-26 resolution signalling "no
  intent" to change zoning.** A *voluntary* moratorium in an unzoned township is a **statement of
  posture with no land-use force** — it does not gate a permit. `[reference]` / `[inference]`
- **Monroe Township** (the Killen plant) passed a **2026-03-02 resolution establishing a zoning
  commission** over its 27-sq-mi jurisdiction. `[reference]`
- **Consequence, and the reason the federal and state permits are the whole record:** with no
  county zoning and no township zoning in force at the campus, **there is no local land-use
  approval in this project's path.** That is why this register's instruments are USACE, Ohio EPA
  and PJM — and why there are no council resolutions, rezonings or annexations to pull, unlike
  Van Wert (#1401) or Wilmington (#1470). `[inference]`

### The statewide ballot track — filed, and failed, out of this county

- **"Prohibition of Construction of a Data Center"** — an initiated Ohio constitutional
  amendment, led by **Brown and Adams County residents** (Conserve Ohio). It would **prohibit
  construction of data centers with aggregate power demand exceeding 25 MW.** `[verified]`
- The **Ohio Ballot Board voted unanimously** to keep it as a single amendment; petitioners were
  cleared to circulate ~2026-04-03. `[reference]`
- Required **413,488 valid signatures by 2026-07-01**, from half of Ohio's 88 counties.
- **It did not qualify.** ~**70,000** signatures as of 2026-06-18. The signatures were **not
  submitted** to the Secretary of State and therefore **remain valid**; the campaign is
  targeting **2027**. `[reference]`
- **Standing watch:** a 25 MW threshold would reach this campus by a factor of ~52. A 2027
  re-filing is a live trigger.

## 4 — The AEP transmission build-out already on the state record

The profile's grid citation refers to "AEP 'West Union Loop' projects" without dates. The Ohio
EPA construction NOI list grounds that build-out with dated, numbered instruments — all
`[verified]`, all Adams County:

| Permit | Project | Issued | Acres |
|---|---|---|---|
| `0GC03812*BG` | Stuart to Seaman Laydown Yard (EPC Services) | 2023-05-17 | 1.50 |
| `0GC04357*AG` | Seaman to West Union 69 kV Transmission Project | 2023-10-24 | 38.94 |
| `0GC04532*AG` | Copeland Substation Expansion | 2024-09-03 | 0.95 |
| `0GC04533*AG` | West Union to Poplar Flats 69 kV | 2024-09-03 | 8.77 |
| `0GC04576*AG` | Copeland Extension South 69 kV Rebuild | 2024-10-29 | 7.68 |
| `0GC04583*AG` | Copeland Ext. North 69 kV Transmission | 2024-11-07 | 16.40 |
| `0GC04955*AG` | **Stuart – Point O Sag Remediation** (AEP Ohio Transmission Co.) | 2026-04-02 | 7.00 |

⚠️ Note the **date ordering**: the 69 kV loop rebuilds ran **2023–2024**, *before* the
2026-02-03 AES Ohio load filing. They are **not** evidence of build-out for this campus, and
must not be read as such. The one that post-dates the filing is `0GC04955*AG`. `[verified]` /
`[inference]`

Also on the county list, unrelated to data centers: `0GC04403*AG` Village of Manchester
Waterline Phase 2 (2024-03-14) and `0GC04434*AG` GE Aerospace, Peebles (2024-04-19).
`[verified]`

## 5 — Method note: how this sweep was run

The #1983 acceptance criteria assume the agentic path (`watermark onboard west-union
--research` → `data/research/<slug>-<date>/`). **That path was not used**, and no
`data/research/onboard-west-union-*` directory is committed by this work — writing one would
mean fabricating the agent-run metadata (`model`, `turns`, `cost_usd`, `tools_used`) that the
existing manifests carry truthfully.

The sweep was run **manually against primary sources on 2026-08-05**, following the
`data-center-sweep` skill's source-priority order. Routes exercised, in order:

1. County / municipal record — `adamscountyoh.gov` (the AWS subdomain **is** the county's
   publication) and township resolutions via local press.
2. County recorder / auditor — **not reached**; deed and parcel IDs remain `[open]`.
3. Ohio Secretary of State — **blocked** (not a vetted connector host, #1950).
4. Ohio EPA — the **DSW Construction and Industrial NOI general-permit lists** (authoritative
   agency datasets, report date 2026-08-05), pulled and read directly. This is what produced
   `0GC04922*AG` and the transmission table.
5. Federal — USACE NWP 39 verification (via the local record).
6. Utility / RTO — **PJM TEAC Dayton Supplemental deck of 2026-02-03**, pulled and read
   directly. This is the primary instrument for the load.
7. Trade and local press — WCPO I-Team, The People's Defender, Ohio Capital Journal, Statehouse
   News Bureau (`[reference]` throughout).

### ⚠️ SUPERSEDED 2026-08-17 — the eDocument portal route WORKS, and it delivered

The obvious next pull is the `0GC04922*AG` NOI and its **site map** from Ohio EPA's eDocument
public portal (`edocpub.epa.ohio.gov/publicportal/`) — the route that produced Van Wert's
`2GC08872*AG` chain (#1402), and the one that would give this site its **first campus geometry**.
It was attempted on 2026-08-05 and **the portal's search could not be driven programmatically**.

> **THIS SECTION IS SUPERSEDED AND IS KEPT ONLY AS THE RECORD OF A WRONG NEGATIVE.**
> Re-run **2026-08-17** with the same controls, the route worked and returned **32 Buck Canyon
> documents**, now shelved at [`data/documents/oepa/west-union/`](../../documents/oepa/west-union/).
> The positive control (`Entity Name = QTS`) returned 35 documents including the known Van Wert
> `2GC08872` chain; the negative control returned 0. What the 2026-08-05 attempt got wrong is not
> recorded — most likely the form fields. The working recipe: Entity Name is
> `ctl00$search$KeywordPanel1$txtValue_-1_1_106_1`, and **County and Program are PLAIN SELECTS**
> (`ddlValue_-1_1_104_1` / `ddlValue_-1_1_109_1`), not the postback-only pickers the earlier note
> assumed. The pull delivered exactly what this section said it would: the `0GC04922*AG` NOI, its
> approval letter, **the site map (disturbed area 535.00 ac)**, the 196-page SWP3, the 554-page
> jurisdictional delineation report — and a Level Two Isolated Wetland Permit nobody knew existed.
> ⚠️ The lesson is the one this section already states in its own title, pointed the other way: a
> method block is a claim about a METHOD ON A DATE, and it expires. Re-test before relying on one.

The attempt was controlled, and the controls are the finding:

| Query | Result |
|---|---|
| `Entity Name = QTS` (**positive control** — must return the known Van Wert docids) | default grid |
| `Entity Name = ZZZNOSUCHENTITY` (**negative control** — must return nothing) | default grid |
| `County = ADAMS, Program = NPDES` | default grid |
| `Package/Permit Number = 0GC04922*AG` | default grid |

**All four responses were byte-identical** (same length, same SHA, same nine docids — Germantown
PWS, Toledo PWS, Aurora, Rumpke, …, all dated the day of the run). The positive control did not
return the documents it was chosen to return, and the nonsense query did not return zero. The
page is an ASP.NET WebForms app with `__EVENTVALIDATION` and an `UpdatePanel`; a full-form POST
of `btnSearch` with a replayed ViewState is accepted (HTTP 200) but the criteria are never
applied — the server re-renders its default recently-added grid.

**Therefore: nothing may be concluded about what the portal holds for Buck Canyon.** The
documents are presumptively there — the permit demonstrably exists, on Ohio EPA's own published
NOI list. This is a **blocked retrieval method**, exactly like the PUCO DIS WAF block at Findlay
(#1464): a blocked route is `[open]`, never "empty". Do **not** write this up as a documented
negative, and do not let a later sweep read the absence of an ingested NOI as evidence that none
was filed.

Routes not yet tried, in priority order: driving the portal's own async postback rather than a
full-form POST; the `MergeDocuments.aspx?docIDs=` endpoint if docids can be obtained another way;
a direct public-records request to Ohio EPA's Southeast District Office for the `0GC04922*AG`
file; the Corps' Huntington District FOIA reading room for the NWP 39 verification.

## 6 — What this sweep changed in the site profile

`SiteProfile.facility` for `west-union` was **`()` (no disclosed facility)** and is now a
populated `SiteFacility` — `readiness.facility` moves **`absent` → `seeded`**:

- `name="Buck Canyon"` — the project's own regulatory identity (USACE "Buck Canyon Site
  Project"; Ohio EPA facility name "Buck Canyon LLC"). Amazon has published no project name.
- `status=CONFIRMED` — not `construction`. The network's trigger for that stage is a grading or
  building permit (the Sidney precedent: an identical `OHC000006` construction coverage did *not*
  move it; the City grading permit did). **Here no such permit will ever exist** — the county and
  township are unzoned — so the stage must move on an observed groundbreaking instead.
- `operator="Amazon Web Services (AWS)"`, `[verified]` on the county's own domain.
- `end_use=HYPERSCALE`, `cooling_model=HYBRID_ADIABATIC` — a **disclosed** archetype, which is
  rare on this network; Amazon states the mechanism (97% air / <3% evaporative) directly.
- `disclosed_investment_usd=$10B`.

**`it_load_mw` is deliberately left `None` — the load is entirely `[open]`.** This is the model's
explicit affordance (`SiteProfile.has_facility_power_basis`), not an oversight. The 1,300 MW is
AES Ohio's filing for an **unnamed** customer; `it_load_mw` feeds arithmetic (`facility_draw = IT
× PUE`, then the demand-pressure share of state retail), so keying it in would publish, as
structured data, a load Amazon has never disclosed and no instrument attributes to it — while
this register's central finding is precisely that no instrument joins the two. Consequently
`derive_power_basis` returns `None`, the grid stack emits the AEP-zone backdrop with
`load_share=None`, and the demand-pressure command skips cleanly rather than sizing a fabricated
campus. Fill it in as `PERMIT`/`DISCLOSURE` when an instrument names **both** operator and load.

Downstream, `readiness.inquiry` also rose **`seeded` → `live`**: with a facility on the record the
study's `project` and `balance` chapters became substantive (9 of 15, against a threshold of 8,
with the record-keyed `assembly` chapter substantive). The chapters that flipped `na` → `gap`
(air, groundwater, stormwater, water-supply, heat, fiscal) are the honest move — those questions
are now *applicable and unanswered* rather than *not applicable*. At the time of this sweep **the
tier was `backdrop`**, since it derives from the four record-bearing domains and `places` was
`absent`.

> **UPDATED 2026-08-17 — the readiness state above is the #1983 SWEEP'S, and three parts of it
> have since moved.** This section is kept as the sweep's own account rather than rewritten.
> `record` went `seeded` → **`live`** (#2048) on the ACRWD extractions; `places` went `absent` →
> **`live`** (#2049) on committed campus geometry — Adams County parcel `1830000079000`, whose
> deeded 1016.2174 ac is the Corps' "approximately 1,016 acres"; and the **tier is therefore
> `case`, not `backdrop`**. `facility` is unchanged at **`seeded`**, and that is now the only
> thing between this site and Reference tier — the load is still `[open]`, and the 2026-08-17
> air-permit search confirmed no PTI exists to ground it.
> ⚠️ The clause "see the blocked site-map pull above" is also superseded: the pull was made on
> 2026-08-17 and **the site map is in the corpus**, printing DISTURBED AREA = 535.00 AC.

## Instruments to pull (priority order)

1. **PJM TEAC deck, 2026-02-03, Dayton Supplemental** — ingest the `Dayton-2026-001` slide as
   the load instrument of record. Highest value: it is primary, dated, and already in hand.
2. ~~**Ohio EPA construction NOI `0GC04922*AG`**~~ — ✅ **DONE 2026-08-17.** The NOI, its
   approval letter and **the site map** are shelved at
   [`data/documents/oepa/west-union/`](../../documents/oepa/west-union/), together with the whole
   Level Two Isolated Wetland Permit file — 32 documents. The site map prints **DISTURBED AREA =
   535.00 AC**. The portal is NOT method-blocked; see the superseded section above.
3. **USACE NWP 39 verification, 2026-02-18** — the Huntington District file, for the 68 Yards
   LLC applicant identity, the jurisdictional determination and the 11 special conditions.
4. **Adams County auditor / recorder** — the Buck Canyon parcels: IDs, acreage, the 2024 deed
   (grantor, instrument number, $2.65M), and the current taxable value behind the county's
   "~$18,000/yr" figure.
5. **Ohio Secretary of State** — 68 Yards LLC, Buck Canyon LLC, Buck Canyon Properties LLC,
   Energy Strike LLC, High Table LLC: registered agents, formation dates, affiliation. This is
   what would close the three-names gap. Blocked in-environment (#1950).
6. **Sprigg Township** 2026-01-26 and 2026-03-02 resolutions, and **Monroe Township** 2026-03-02
   zoning-commission resolution — the primary local instruments.
7. **Ohio River withdrawal authorization** — USACE Section 10 / ODNR registration / ORSANCO, for
   the intake.
8. **Air PTI** — standing watch; the first genset instrument would ground an N+1 IT load and is
   the single filing that would lift this facility to instrument-grounded.

## Standing-watch triggers

Any one of these reopens this register:

- An **air permit-to-install** application or, better, a **draft/proposed permit** for the
  campus. ⚠️ The DRAFT is the document that names the generator fleet; an application alone
  may state no load (the Sidney precedent above), so it reopens the register without
  necessarily grounding the megawatts.
- A **PJM `Dayton-2026-001` Solution-stage** presentation (scopes and costs the transmission).
- An **OPSB certificate case** for the AES Ohio transmission solution, or for the Hecate Energy
  generation option at Stuart/Killen.
- An **Ohio River intake authorization** or an ACRWD service agreement.
- A **2027 re-filing** of the Conserve Ohio 25 MW constitutional amendment.
- **Adams County commissioners adopting rural zoning**, or Sprigg Township adopting zoning.
- Any instrument that **names both AWS and the 1,300 MW load**, which would convert this
  register's central `[inference]` into a `[verified]` link.

## Sources

- <https://amazon.adamscountyoh.gov/> — Adams County's official AWS project page.
- <https://amazon.adamscountyoh.gov/wp-content/uploads/2026/06/Adams-County.-OH-Brochure_DIGITAL-VERSION.pdf>
  — "Amazon Data Center Overview, Adams County, Ohio" (water, energy, environment, sound).
- <https://www.pjm.com/-/media/DotCom/committees-groups/committees/teac/2026/20260203/20260203-item-06---dayton-supplemental-projects.pdf>
  — PJM TEAC Dayton Supplemental Projects, 2026-02-03 (rev. V2 2026-02-09); `Dayton-2026-001`.
- <https://dam.assets.ohio.gov/image/upload/epa.ohio.gov/Public/DSW/Construction.pdf> — Ohio EPA
  Construction NOI Storm Water General Permit List (report date 2026-08-05); `0GC04922*AG`.
- <https://dam.assets.ohio.gov/image/upload/epa.ohio.gov/Public/DSW/INDUS.pdf> — Ohio EPA
  Industrial NOI list (report date 2026-08-05); zero Adams County rows.
- <https://www.peoplesdefender.com/2026/03/18/army-corps-approves-buck-canyon-site-work-amid-ongoing-data-ccenter-questions/>
  — The People's Defender on the NWP 39 verification.
- <https://www.wcpo.com/news/local-news/i-team/adams-county-data-center-gets-federal-permit-as-voters-sign-petitions-to-block-it>
  — WCPO I-Team on the permit, petitions and township resolutions.
- <https://www.wcpo.com/news/local-news/i-team/adams-county-data-center-could-be-one-of-ohios-biggest-power-guzzlers>
  — WCPO I-Team on the AES Ohio filing and the load comparison.
- <https://www.wcpo.com/news/local-news/i-team/adams-county-touts-demolished-power-plants-as-the-best-place-for-data-centers>
  — WCPO I-Team on the Stuart/Killen ownership and marketing.
- <https://ohiocapitaljournal.com/2026/06/19/ohio-proposed-constitutional-amendment-to-ban-data-centers-will-not-be-on-this-years-ballot/>
  — the amendment's failure to qualify.
- <https://ballotpedia.org/Ohio_Prohibition_of_Data_Center_Construction_Amendment_(2026)> — the
  25 MW threshold and the 413,488-signature requirement.
- <https://www.clermontsun.com/2026/07/22/ohio-epa-will-not-finalize-proposed-data-center-general-permit>
  — Ohio EPA will not finalize `OHD000001`.
